
| | Power Rating | AC grid Voltage | Topology | Power Device | Low Voltage |  $f_s$ |Power Density |Efficiency|
|-|-|-|-|-|-|-|-|-|
|ALSTOM ,France,2007|$1.5MW$|$15kV$|FUll-Bridge(two-stage)|6.5kV IGBT|$1650Vac$|$5kHz$|$7.6W/{inch^3}$|N.A.|
|Cree Research, USA,2011 |  $1MW$ |$13.8kV$ | Half H-bridge | 10 kV SiC DMOSFET | $465Vac$|$10kHz$|N.A.|$97$%|
|ABB,2014|$1.2MW$|15kV|SR Full Bridge(two_stage)|6.5kV IGBT|$3600Vdc$|$1.8kHz$|N.A.|$96$%|
|FREEDM，2015|$10kV$|$3.6kV$|DAB(three-stage)|6.5kV IGBT|$120Va$c|$10.8kHz$|$0.5W/inch^3$|N.A.| $96$%|
|FREEDM，2018|$12kV$|$7.2kV$|SR Half-Bridge(single-stage)|15kV Sic MOSFET|$240Va$c|$37kHz$|$8.3W/inch^3$|$97.8$%|
|CE&CPES 2019|$100kVA$|$4.16kV$|FEC+DAB(two-stage)|10kV Sic MOSFET|$480Vac$|$20kHz$|N.A.|$96.75$%|
|XJTU&TEBA,2019|$1MW$|$10kV$|DAB(single-stage)|1.7kV SiC MOSFET|$400Vdc$|$50kHz$|N.A.|$<98$%|
|FREEDM，2020|$50kV$|$6kV$|SR Half-Bridge(two-stage)|15kV Sic MOSFET|$240Vac$|$37kHz$|$8.3W/inch^3$|$97.8$%|
|UT Austin,2020|$3MW$|$13.8kV$|DAB(single-Stage)|1.7kV Sic MOSFET|1500Vdc|$15-60kHz$|$26W/inch^3$|$>98$%|

